<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>UPS Systems Training Module - Data Center 101</title>
    <style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }

        body {
            font-family: -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, Oxygen, Ubuntu, Cantarell, sans-serif;
            background: #f5f5f5;
            color: #333;
            line-height: 1.6;
        }

        .container {
            max-width: 1200px;
            margin: 0 auto;
            padding: 20px;
        }

        .header {
            background: linear-gradient(135deg, #1e3c72 0%, #2a5298 100%);
            color: white;
            padding: 30px;
            text-align: center;
            border-radius: 10px;
            margin-bottom: 30px;
            box-shadow: 0 5px 20px rgba(0,0,0,0.1);
        }

        .header h1 {
            font-size: 2.5em;
            margin-bottom: 10px;
        }

        .header p {
            font-size: 1.2em;
            opacity: 0.9;
        }

        .content-wrapper {
            background: white;
            border-radius: 10px;
            padding: 40px;
            box-shadow: 0 2px 10px rgba(0,0,0,0.05);
            min-height: 500px;
        }

        .slide {
            display: none;
            animation: fadeIn 0.5s;
        }

        .slide.active {
            display: block;
        }

        @keyframes fadeIn {
            from { opacity: 0; transform: translateY(20px); }
            to { opacity: 1; transform: translateY(0); }
        }

        .slide h2 {
            color: #1e3c72;
            font-size: 2em;
            margin-bottom: 20px;
            border-bottom: 3px solid #1e3c72;
            padding-bottom: 10px;
        }

        .slide h3 {
            color: #2a5298;
            font-size: 1.5em;
            margin: 20px 0 15px;
        }

        .slide p, .slide li {
            font-size: 1.1em;
            margin-bottom: 15px;
            color: #555;
        }

        .slide ul {
            margin-left: 30px;
            margin-bottom: 20px;
        }

        .diagram {
            background: #f8f9fa;
            border: 2px solid #e9ecef;
            border-radius: 8px;
            padding: 20px;
            margin: 20px 0;
            text-align: center;
        }

        .diagram svg {
            max-width: 100%;
            height: auto;
        }

        .navigation {
            display: flex;
            justify-content: space-between;
            align-items: center;
            margin-top: 40px;
            padding-top: 30px;
            border-top: 2px solid #e9ecef;
        }

        .nav-button {
            background: #1e3c72;
            color: white;
            border: none;
            padding: 12px 30px;
            border-radius: 5px;
            font-size: 1.1em;
            cursor: pointer;
            transition: all 0.3s ease;
        }

        .nav-button:hover {
            background: #2a5298;
            transform: translateY(-2px);
            box-shadow: 0 4px 10px rgba(0,0,0,0.2);
        }

        .nav-button:disabled {
            background: #ccc;
            cursor: not-allowed;
            transform: none;
        }

        .progress-bar {
            background: #e9ecef;
            height: 10px;
            border-radius: 5px;
            margin-bottom: 30px;
            overflow: hidden;
        }

        .progress {
            height: 100%;
            background: linear-gradient(90deg, #1e3c72, #2a5298);
            border-radius: 5px;
            transition: width 0.5s ease;
        }

        .slide-counter {
            font-size: 1.1em;
            color: #666;
        }

        .quiz-question {
            background: #f8f9fa;
            padding: 20px;
            border-radius: 8px;
            margin-bottom: 20px;
        }

        .quiz-question h4 {
            color: #1e3c72;
            margin-bottom: 15px;
            font-size: 1.2em;
        }

        .quiz-option {
            display: block;
            margin: 10px 0;
            cursor: pointer;
        }

        .quiz-option input[type="radio"] {
            margin-right: 10px;
        }

        .quiz-option label {
            cursor: pointer;
            padding: 10px;
            display: block;
            border-radius: 5px;
            transition: background 0.3s;
        }

        .quiz-option label:hover {
            background: #e9ecef;
        }

        .submit-quiz {
            background: #28a745;
            color: white;
            border: none;
            padding: 15px 40px;
            border-radius: 5px;
            font-size: 1.2em;
            cursor: pointer;
            margin-top: 20px;
            transition: all 0.3s ease;
        }

        .submit-quiz:hover {
            background: #218838;
            transform: translateY(-2px);
            box-shadow: 0 4px 10px rgba(0,0,0,0.2);
        }

        .score-display {
            text-align: center;
            padding: 30px;
            background: #f8f9fa;
            border-radius: 8px;
            margin-top: 20px;
        }

        .score-display h3 {
            color: #1e3c72;
            margin-bottom: 15px;
            font-size: 2em;
        }

        .score-display .score {
            font-size: 3em;
            font-weight: bold;
            color: #28a745;
            margin: 20px 0;
        }

        .info-box {
            background: #e3f2fd;
            border-left: 5px solid #1e3c72;
            padding: 20px;
            margin: 20px 0;
            border-radius: 0 8px 8px 0;
        }

        .warning-box {
            background: #fff3cd;
            border-left: 5px solid #ffc107;
            padding: 20px;
            margin: 20px 0;
            border-radius: 0 8px 8px 0;
        }

        .success-box {
            background: #d4edda;
            border-left: 5px solid #28a745;
            padding: 20px;
            margin: 20px 0;
            border-radius: 0 8px 8px 0;
        }

        .icon {
            display: inline-block;
            width: 24px;
            height: 24px;
            margin-right: 10px;
            vertical-align: middle;
        }

        @media (max-width: 768px) {
            .container {
                padding: 10px;
            }
            
            .content-wrapper {
                padding: 20px;
            }
            
            .header h1 {
                font-size: 1.8em;
            }
            
            .slide h2 {
                font-size: 1.5em;
            }
        }
    </style>
</head>
<body>
    <div class="container">
        <div class="header">
            <h1>UPS Systems Training Module</h1>
            <p>Data Center 101 - Essential Knowledge for Critical Power Systems</p>
        </div>

        <div class="progress-bar">
            <div class="progress" id="progress"></div>
        </div>

        <div class="content-wrapper">
            <!-- Slide 1: Welcome -->
            <div class="slide active">
                <h2>Welcome to UPS Systems Training</h2>
                <p>Welcome to this comprehensive training module on Uninterruptible Power Supply (UPS) systems for data centers. This course will provide you with essential knowledge about UPS technology, its critical importance in data center operations, and best practices for ensuring reliable power protection.</p>
                
                <div class="info-box">
                    <h3>🎯 Learning Objectives</h3>
                    <ul>
                        <li>Understand what UPS systems are and how they work</li>
                        <li>Learn about different types of UPS technologies</li>
                        <li>Recognize the critical importance of UPS in data centers</li>
                        <li>Understand UPS components and architecture</li>
                        <li>Learn about testing, maintenance, and best practices</li>
                        <li>Test your knowledge with a comprehensive quiz</li>
                    </ul>
                </div>

                <p><strong>Duration:</strong> Approximately 30-45 minutes</p>
                <p><strong>Prerequisites:</strong> Basic understanding of electrical systems</p>
            </div>

            <!-- Slide 2: What is a UPS? -->
            <div class="slide">
                <h2>What is a UPS System?</h2>
                
                <p>An <strong>Uninterruptible Power Supply (UPS)</strong> is a critical power protection device that provides emergency power to connected equipment when the input power source fails or drops to an unacceptable voltage level.</p>

                <h3>Key Functions of a UPS:</h3>
                <ul>
                    <li><strong>Power Continuity:</strong> Provides instantaneous power during utility failures</li>
                    <li><strong>Power Conditioning:</strong> Filters and regulates incoming power</li>
                    <li><strong>Surge Protection:</strong> Protects equipment from voltage spikes</li>
                    <li><strong>Voltage Regulation:</strong> Maintains stable output voltage</li>
                    <li><strong>Frequency Regulation:</strong> Stabilizes power frequency</li>
                </ul>

                <div class="diagram">
                    <svg viewBox="0 0 800 300" xmlns="http://www.w3.org/2000/svg">
                        <!-- Utility Power -->
                        <rect x="20" y="100" width="120" height="80" fill="#e74c3c" stroke="#c0392b" stroke-width="2" rx="5"/>
                        <text x="80" y="145" text-anchor="middle" fill="white" font-size="16" font-weight="bold">Utility Power</text>
                        
                        <!-- Arrow -->
                        <path d="M 140 140 L 200 140" stroke="#333" stroke-width="3" marker-end="url(#arrowhead)"/>
                        
                        <!-- UPS -->
                        <rect x="200" y="50" width="200" height="180" fill="#1e3c72" stroke="#16325c" stroke-width="3" rx="5"/>
                        <text x="300" y="90" text-anchor="middle" fill="white" font-size="20" font-weight="bold">UPS System</text>
                        <rect x="220" y="110" width="160" height="30" fill="#2a5298" rx="3"/>
                        <text x="300" y="130" text-anchor="middle" fill="white" font-size="14">Battery Backup</text>
                        <rect x="220" y="150" width="160" height="30" fill="#2a5298" rx="3"/>
                        <text x="300" y="170" text-anchor="middle" fill="white" font-size="14">Power Conditioning</text>
                        
                        <!-- Arrow -->
                        <path d="M 400 140 L 460 140" stroke="#333" stroke-width="3" marker-end="url(#arrowhead)"/>
                        
                        <!-- IT Equipment -->
                        <rect x="460" y="100" width="120" height="80" fill="#27ae60" stroke="#229954" stroke-width="2" rx="5"/>
                        <text x="520" y="145" text-anchor="middle" fill="white" font-size="16" font-weight="bold">IT Equipment</text>
                        
                        <!-- Arrowhead marker -->
                        <defs>
                            <marker id="arrowhead" markerWidth="10" markerHeight="10" refX="10" refY="5" orient="auto">
                                <polygon points="0 0, 10 5, 0 10" fill="#333"/>
                            </marker>
                        </defs>
                    </svg>
                    <p style="margin-top: 15px; font-style: italic;">Basic UPS System Flow: Utility Power → UPS → Protected Equipment</p>
                </div>
            </div>

            <!-- Slide 3: How Does a UPS Work? -->
            <div class="slide">
                <h2>How Does a UPS Work?</h2>
                
                <p>A UPS system operates by continuously monitoring the incoming power supply and automatically switching to battery power when it detects problems.</p>

                <h3>Basic Operating Principles:</h3>
                
                <div class="info-box">
                    <h4>1. Normal Operation (Utility Power Available)</h4>
                    <ul>
                        <li>AC power from utility feeds the UPS</li>
                        <li>Rectifier converts AC to DC power</li>
                        <li>DC power charges batteries and feeds the inverter</li>
                        <li>Inverter converts DC back to clean AC power</li>
                        <li>Critical load receives conditioned power</li>
                    </ul>
                </div>

                <div class="warning-box">
                    <h4>2. Battery Operation (Utility Power Failed)</h4>
                    <ul>
                        <li>UPS detects power failure instantaneously</li>
                        <li>Battery supplies DC power to the inverter</li>
                        <li>Inverter continues providing AC power to load</li>
                        <li>No interruption to critical equipment</li>
                        <li>Runtime depends on battery capacity and load</li>
                    </ul>
                </div>

                <h3>Key Components:</h3>
                <ul>
                    <li><strong>Rectifier/Charger:</strong> Converts AC to DC and charges batteries</li>
                    <li><strong>Battery Bank:</strong> Stores energy for backup power</li>
                    <li><strong>Inverter:</strong> Converts DC to clean AC power</li>
                    <li><strong>Static Bypass Switch:</strong> Provides alternate power path for maintenance</li>
                    <li><strong>Control System:</strong> Monitors and manages all operations</li>
                </ul>
            </div>

            <!-- Slide 4: Types of UPS Systems -->
            <div class="slide">
                <h2>Types of UPS Systems</h2>
                
                <p>There are three main types of UPS systems, each with different characteristics and applications:</p>

                <h3>1. Standby (Offline) UPS</h3>
                <div class="info-box">
                    <ul>
                        <li><strong>Operation:</strong> Normally runs on utility power, switches to battery on failure</li>
                        <li><strong>Transfer Time:</strong> 4-10 milliseconds</li>
                        <li><strong>Efficiency:</strong> 95-98%</li>
                        <li><strong>Cost:</strong> Lowest</li>
                        <li><strong>Application:</strong> Personal computers, small office equipment</li>
                        <li><strong>Data Center Use:</strong> Not recommended for critical applications</li>
                    </ul>
                </div>

                <h3>2. Line-Interactive UPS</h3>
                <div class="info-box">
                    <ul>
                        <li><strong>Operation:</strong> Provides voltage regulation without battery use</li>
                        <li><strong>Transfer Time:</strong> 2-4 milliseconds</li>
                        <li><strong>Efficiency:</strong> 90-96%</li>
                        <li><strong>Cost:</strong> Moderate</li>
                        <li><strong>Application:</strong> Small servers, network equipment</li>
                        <li><strong>Data Center Use:</strong> Edge computing, non-critical loads</li>
                    </ul>
                </div>

                <h3>3. Double-Conversion (Online) UPS</h3>
                <div class="success-box">
                    <ul>
                        <li><strong>Operation:</strong> Continuously converts AC→DC→AC</li>
                        <li><strong>Transfer Time:</strong> Zero (no transfer needed)</li>
                        <li><strong>Efficiency:</strong> 85-94% (up to 99% in ECO mode)</li>
                        <li><strong>Cost:</strong> Highest</li>
                        <li><strong>Application:</strong> Critical servers, data centers</li>
                        <li><strong>Data Center Use:</strong> Industry standard for critical loads</li>
                    </ul>
                </div>

                <p><strong>Recommendation:</strong> Double-conversion UPS systems are the gold standard for data center applications due to zero transfer time and superior power conditioning.</p>
            </div>

            <!-- Slide 5: Why UPS is Critical for Data Centers -->
            <div class="slide">
                <h2>Why UPS is Critical for Data Centers</h2>
                
                <p>UPS systems are absolutely essential for data center operations. Here's why:</p>

                <h3>1. Business Continuity</h3>
                <ul>
                    <li><strong>Downtime Cost:</strong> Average £4,300 per minute (up to £415,000/hour for large enterprises)</li>
                    <li><strong>Service Availability:</strong> Maintains 99.999% uptime requirements</li>
                    <li><strong>Data Protection:</strong> Prevents data loss and corruption</li>
                    <li><strong>Customer Trust:</strong> Ensures service reliability</li>
                </ul>

                <h3>2. Equipment Protection</h3>
                <ul>
                    <li><strong>Voltage Regulation:</strong> Protects against surges and sags</li>
                    <li><strong>Clean Power:</strong> Filters harmful harmonics and noise</li>
                    <li><strong>Graceful Shutdown:</strong> Allows proper equipment shutdown</li>
                    <li><strong>Extended Lifespan:</strong> Reduces equipment stress and failures</li>
                </ul>

                <h3>3. Power Quality Issues in Data Centers</h3>
                <div class="warning-box">
                    <h4>Common Power Problems:</h4>
                    <ul>
                        <li><strong>Power Outages:</strong> Complete loss of utility power (1-2 per year average)</li>
                        <li><strong>Voltage Sags:</strong> Brief voltage drops (50-200 per year)</li>
                        <li><strong>Voltage Spikes:</strong> Sudden voltage increases (can damage equipment)</li>
                        <li><strong>Frequency Variations:</strong> Deviations from 50/60 Hz</li>
                        <li><strong>Harmonic Distortion:</strong> Power waveform distortion</li>
                        <li><strong>Electrical Noise:</strong> EMI/RFI interference</li>
                    </ul>
                </div>

                <h3>4. Compliance Requirements</h3>
                <ul>
                    <li>Uptime Institute Tier Standards require UPS for Tier II and above</li>
                    <li>Many regulatory standards mandate backup power</li>
                    <li>Insurance requirements often specify UPS protection</li>
                </ul>
            </div>

            <!-- Slide 6: UPS System Architecture in Data Centers -->
            <div class="slide">
                <h2>UPS System Architecture in Data Centers</h2>
                
                <p>Data centers employ various UPS configurations to achieve different levels of reliability and availability:</p>

                <h3>1. N Configuration (No Redundancy)</h3>
                <div class="info-box">
                    <ul>
                        <li>Single UPS system supports the critical load</li>
                        <li>No redundancy - single point of failure</li>
                        <li>Suitable for Tier I data centers</li>
                        <li>Availability: ~99.67%</li>
                    </ul>
                </div>

                <h3>2. N+1 Configuration (Redundancy)</h3>
                <div class="info-box">
                    <ul>
                        <li>One additional UPS unit for redundancy</li>
                        <li>Can handle single UPS failure</li>
                        <li>Common in Tier II/III data centers</li>
                        <li>Availability: ~99.99%</li>
                    </ul>
                </div>

                <h3>3. 2N Configuration (Full Redundancy)</h3>
                <div class="success-box">
                    <ul>
                        <li>Complete duplicate UPS systems (A & B side)</li>
                        <li>Each system can carry full load</li>
                        <li>Required for Tier IV data centers</li>
                        <li>Availability: ~99.995%</li>
                    </ul>
                </div>

                <h3>4. Distributed Redundant (DR)</h3>
                <div class="info-box">
                    <ul>
                        <li>Multiple UPS modules with shared redundancy</li>
                        <li>Higher efficiency than 2N</li>
                        <li>Complex but very reliable</li>
                        <li>Availability: ~99.9999%</li>
                    </ul>
                </div>

                <h3>Key Design Considerations:</h3>
                <ul>
                    <li><strong>Load Requirements:</strong> Current and future capacity needs</li>
                    <li><strong>Runtime Requirements:</strong> Battery capacity for desired backup time</li>
                    <li><strong>Efficiency Goals:</strong> Operating efficiency targets</li>
                    <li><strong>Physical Space:</strong> UPS and battery room requirements</li>
                    <li><strong>Cooling Requirements:</strong> Heat rejection from UPS systems</li>
                </ul>
            </div>

            <!-- Slide 7: UPS Components Deep Dive -->
            <div class="slide">
                <h2>UPS Components Deep Dive</h2>
                
                <h3>1. Battery Systems</h3>
                <div class="info-box">
                    <h4>Battery Types:</h4>
                    <ul>
                        <li><strong>VRLA (Valve Regulated Lead Acid):</strong> Most common, 3-5 year life</li>
                        <li><strong>Flooded/Wet Cell:</strong> Longer life (20+ years), requires maintenance</li>
                        <li><strong>Lithium-Ion:</strong> Emerging technology, longer life, smaller footprint</li>
                    </ul>
                    
                    <h4>Key Specifications:</h4>
                    <ul>
                        <li><strong>Runtime:</strong> Typically 5-30 minutes at full load</li>
                        <li><strong>Temperature:</strong> Optimal at 25°C (77°F)</li>
                        <li><strong>Monitoring:</strong> Individual cell/jar monitoring recommended</li>
                    </ul>
                </div>

                <h3>2. Power Modules</h3>
                <ul>
                    <li><strong>Rectifier:</strong> 6-pulse or 12-pulse design, converts AC to DC</li>
                    <li><strong>Inverter:</strong> IGBT-based, converts DC to clean AC output</li>
                    <li><strong>Static Switch:</strong> Transfers load between inverter and bypass in <4ms</li>
                </ul>

                <h3>3. Control Systems</h3>
                <ul>
                    <li><strong>Display Panel:</strong> Local monitoring and control</li>
                    <li><strong>Communication Cards:</strong> SNMP, Modbus, BACnet protocols</li>
                    <li><strong>EPO (Emergency Power Off):</strong> Safety shutdown system</li>
                    <li><strong>Monitoring Software:</strong> Remote management capabilities</li>
                </ul>

                <h3>4. Cooling Systems</h3>
                <div class="warning-box">
                    <p><strong>Important:</strong> UPS systems generate significant heat and require proper cooling:</p>
                    <ul>
                        <li>Typical efficiency: 94% (6% lost as heat)</li>
                        <li>500kW UPS generates ~30kW of heat</li>
                        <li>Requires dedicated CRAC/CRAH units</li>
                    </ul>
                </div>
            </div>

            <!-- Slide 8: Testing and Maintenance -->
            <div class="slide">
                <h2>Testing and Maintenance</h2>
                
                <p>Regular testing and maintenance are crucial for UPS reliability. Here are the key procedures:</p>

                <h3>1. Commissioning Tests</h3>
                <div class="info-box">
                    <ul>
                        <li><strong>Factory Witness Test:</strong> Verify performance before shipment</li>
                        <li><strong>Site Acceptance Test:</strong> Full load bank testing on-site</li>
                        <li><strong>Integrated System Test:</strong> Test with actual IT load</li>
                        <li><strong>Battery Discharge Test:</strong> Verify runtime capacity</li>
                    </ul>
                </div>

                <h3>2. Regular Maintenance Schedule</h3>
                <table style="width: 100%; border-collapse: collapse; margin: 20px 0;">
                    <tr style="background: #1e3c72; color: white;">
                        <th style="padding: 10px; border: 1px solid #ddd;">Frequency</th>
                        <th style="padding: 10px; border: 1px solid #ddd;">Activities</th>
                    </tr>
                    <tr>
                        <td style="padding: 10px; border: 1px solid #ddd;"><strong>Daily</strong></td>
                        <td style="padding: 10px; border: 1px solid #ddd;">Visual inspection, alarm check, log readings</td>
                    </tr>
                    <tr style="background: #f8f9fa;">
                        <td style="padding: 10px; border: 1px solid #ddd;"><strong>Monthly</strong></td>
                        <td style="padding: 10px; border: 1px solid #ddd;">Battery visual inspection, connection check</td>
                    </tr>
                    <tr>
                        <td style="padding: 10px; border: 1px solid #ddd;"><strong>Quarterly</strong></td>
                        <td style="padding: 10px; border: 1px solid #ddd;">Battery impedance testing, thermal scanning</td>
                    </tr>
                    <tr style="background: #f8f9fa;">
                        <td style="padding: 10px; border: 1px solid #ddd;"><strong>Annual</strong></td>
                        <td style="padding: 10px; border: 1px solid #ddd;">Full PM, capacity testing, component replacement</td>
                    </tr>
                </table>

                <h3>3. Common Testing Procedures</h3>
                <ul>
                    <li><strong>Load Bank Testing:</strong> Verify UPS capacity and performance</li>
                    <li><strong>Transfer Testing:</strong> Verify static switch operation</li>
                    <li><strong>Battery Runtime Test:</strong> Confirm backup time capacity</li>
                    <li><strong>Harmonic Analysis:</strong> Check power quality output</li>
                </ul>

                <div class="warning-box">
                    <h4>⚠️ Safety Considerations:</h4>
                    <ul>
                        <li>Always follow lockout/tagout procedures</li>
                        <li>Use proper PPE (arc flash protection)</li>
                        <li>Never work alone on energized equipment</li>
                        <li>Ensure proper ventilation in battery rooms</li>
                    </ul>
                </div>
            </div>

            <!-- Slide 9: Best Practices and L2L Integration -->
            <div class="slide">
                <h2>Best Practices and L2L Integration</h2>
                
                <h3>UPS Best Practices for Data Centers</h3>
                
                <div class="success-box">
                    <h4>1. Design Best Practices</h4>
                    <ul>
                        <li>Size UPS for future growth (typically 125% of initial load)</li>
                        <li>Implement proper redundancy based on criticality</li>
                        <li>Ensure adequate cooling and ventilation</li>
                        <li>Plan for maintenance bypass capabilities</li>
                        <li>Consider modular UPS for scalability</li>
                    </ul>
                </div>

                <h3>2. Operational Best Practices</h3>
                <ul>
                    <li><strong>Monitoring:</strong> Implement 24/7 remote monitoring</li>
                    <li><strong>Documentation:</strong> Maintain detailed operational procedures</li>
                    <li><strong>Training:</strong> Ensure staff are properly trained</li>
                    <li><strong>Spare Parts:</strong> Keep critical spares on-site</li>
                    <li><strong>Service Contracts:</strong> Maintain vendor support agreements</li>
                </ul>

                <h3>3. L2L (Lessons Learned) System Integration</h3>
                <div class="info-box">
                    <h4>Common L2L Topics for UPS Systems:</h4>
                    <ul>
                        <li><strong>Battery Failures:</strong> Temperature management, aging issues</li>
                        <li><strong>Capacity Issues:</strong> Undersizing, growth planning</li>
                        <li><strong>Maintenance Windows:</strong> Bypass procedures, risk mitigation</li>
                        <li><strong>Integration Problems:</strong> Generator compatibility, transfer issues</li>
                        <li><strong>Human Errors:</strong> EPO activation, procedure violations</li>
                    </ul>
                </div>

                <h3>4. Industry Trends</h3>
                <ul>
                    <li><strong>Lithium-Ion Batteries:</strong> Smaller footprint, longer life</li>
                    <li><strong>Modular Designs:</strong> Pay-as-you-grow scalability</li>
                    <li><strong>Higher Efficiency:</strong> ECO modes, 96%+ efficiency</li>
                    <li><strong>AI/ML Integration:</strong> Predictive maintenance</li>
                    <li><strong>Grid-Interactive UPS:</strong> Energy storage and grid support</li>
                </ul>
            </div>

            <!-- Slide 10: Summary -->
            <div class="slide">
                <h2>Module Summary</h2>
                
                <h3>Key Takeaways</h3>
                
                <div class="success-box">
                    <h4>✅ What You've Learned:</h4>
                    <ul>
                        <li>UPS systems provide critical power protection for data centers</li>
                        <li>Double-conversion UPS is the standard for critical applications</li>
                        <li>Redundancy configurations (N+1, 2N) ensure high availability</li>
                        <li>Battery systems are crucial components requiring regular maintenance</li>
                        <li>Proper testing and maintenance ensure reliable operation</li>
                        <li>Integration with facility systems is essential</li>
                    </ul>
                </div>

                <h3>Remember:</h3>
                <ul>
                    <li><strong>UPS = Insurance:</strong> It's there when you need it most</li>
                    <li><strong>Maintenance is Key:</strong> Regular testing prevents failures</li>
                    <li><strong>Plan for Growth:</strong> Size systems for future expansion</li>
                    <li><strong>Safety First:</strong> Always follow proper procedures</li>
                </ul>

                <div class="info-box">
                    <h4>Next Steps:</h4>
                    <ul>
                        <li>Review your facility's UPS documentation</li>
                        <li>Schedule hands-on training with your UPS systems</li>
                        <li>Participate in maintenance activities</li>
                        <li>Stay updated on new technologies and best practices</li>
                    </ul>
                </div>

                <h3>Ready for the Quiz?</h3>
                <p>Test your knowledge with our comprehensive quiz on the next page. You need 80% or higher to pass!</p>
            </div>

            <!-- Quiz Slide -->
            <div class="slide">
                <h2>Knowledge Assessment Quiz</h2>
                <p>Test your understanding of UPS systems. Select the best answer for each question:</p>

                <form id="quizForm">
                    <div class="quiz-question">
                        <h4>1. What does UPS stand for?</h4>
                        <div class="quiz-option">
                            <label><input type="radio" name="q1" value="a"> Universal Power System</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q1" value="b"> Uninterruptible Power Supply</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q1" value="c"> Unified Protection System</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q1" value="d"> Utility Power Station</label>
                        </div>
                    </div>

                    <div class="quiz-question">
                        <h4>2. Which type of UPS is recommended for critical data center applications?</h4>
                        <div class="quiz-option">
                            <label><input type="radio" name="q2" value="a"> Standby (Offline) UPS</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q2" value="b"> Line-Interactive UPS</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q2" value="c"> Double-Conversion (Online) UPS</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q2" value="d"> All types are equally suitable</label>
                        </div>
                    </div>

                    <div class="quiz-question">
                        <h4>3. What is the transfer time for a double-conversion UPS?</h4>
                        <div class="quiz-option">
                            <label><input type="radio" name="q3" value="a"> 4-10 milliseconds</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q3" value="b"> 2-4 milliseconds</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q3" value="c"> Zero (no transfer needed)</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q3" value="d"> 15-20 milliseconds</label>
                        </div>
                    </div>

                    <div class="quiz-question">
                        <h4>4. What configuration provides complete redundancy with two separate UPS systems?</h4>
                        <div class="quiz-option">
                            <label><input type="radio" name="q4" value="a"> N configuration</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q4" value="b"> N+1 configuration</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q4" value="c"> 2N configuration</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q4" value="d"> N-1 configuration</label>
                        </div>
                    </div>

                    <div class="quiz-question">
                        <h4>5. What is the optimal temperature for UPS battery rooms?</h4>
                        <div class="quiz-option">
                            <label><input type="radio" name="q5" value="a"> 18°C (65°F)</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q5" value="b"> 25°C (77°F)</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q5" value="c"> 29°C (85°F)</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q5" value="d"> 35°C (95°F)</label>
                        </div>
                    </div>

                    <div class="quiz-question">
                        <h4>6. Which component converts AC power to DC power in a UPS?</h4>
                        <div class="quiz-option">
                            <label><input type="radio" name="q6" value="a"> Inverter</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q6" value="b"> Battery</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q6" value="c"> Rectifier</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q6" value="d"> Static switch</label>
                        </div>
                    </div>

                    <div class="quiz-question">
                        <h4>7. What is the typical runtime for data center UPS systems at full load?</h4>
                        <div class="quiz-option">
                            <label><input type="radio" name="q7" value="a"> 1-2 hours</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q7" value="b"> 5-30 minutes</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q7" value="c"> 2-4 hours</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q7" value="d"> 8-12 hours</label>
                        </div>
                    </div>

                    <div class="quiz-question">
                        <h4>8. How often should battery impedance testing be performed?</h4>
                        <div class="quiz-option">
                            <label><input type="radio" name="q8" value="a"> Daily</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q8" value="b"> Monthly</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q8" value="c"> Quarterly</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q8" value="d"> Annually</label>
                        </div>
                    </div>

                    <div class="quiz-question">
                        <h4>9. What is the average cost of data centre downtime?</h4>
                        <div class="quiz-option">
                            <label><input type="radio" name="q9" value="a"> £100 per minute</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q9" value="b"> £500 per minute</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q9" value="c"> £4,300 per minute</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q9" value="d"> £10,000 per minute</label>
                        </div>
                    </div>

                    <div class="quiz-question">
                        <h4>10. What does EPO stand for in UPS systems?</h4>
                        <div class="quiz-option">
                            <label><input type="radio" name="q10" value="a"> Electric Power Output</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q10" value="b"> Emergency Power Off</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q10" value="c"> Extended Power Operation</label>
                        </div>
                        <div class="quiz-option">
                            <label><input type="radio" name="q10" value="d"> Electrical Protection Override</label>
                        </div>
                    </div>

                    <button type="submit" class="submit-quiz">Submit Quiz</button>
                </form>

                <div id="quizResults" style="display: none;">
                    <div class="score-display">
                        <h3>Your Quiz Results</h3>
                        <div class="score" id="scoreDisplay">0%</div>
                        <p id="resultMessage"></p>
                        <button onclick="retakeQuiz()" class="nav-button" style="margin-top: 20px;">Retake Quiz</button>
                    </div>
                </div>
            </div>
        </div>

        <div class="navigation">
            <button class="nav-button" id="prevBtn" onclick="changeSlide(-1)">Previous</button>
            <span class="slide-counter" id="slideCounter">1 / 11</span>
            <button class="nav-button" id="nextBtn" onclick="changeSlide(1)">Next</button>
        </div>
    </div>

    <script>
        let currentSlide = 0;
        const slides = document.getElementsByClassName('slide');
        const totalSlides = slides.length;

        // Quiz answers
        const correctAnswers = {
            q1: 'b',
            q2: 'c',
            q3: 'c',
            q4: 'c',
            q5: 'b',
            q6: 'c',
            q7: 'b',
            q8: 'c',
            q9: 'c',
            q10: 'b'
        };

        function showSlide(n) {
            if (n >= totalSlides) { currentSlide = totalSlides - 1; }
            if (n < 0) { currentSlide = 0; }
            
            for (let i = 0; i < slides.length; i++) {
                slides[i].classList.remove('active');
            }
            
            slides[currentSlide].classList.add('active');
            
            // Update navigation
            document.getElementById('prevBtn').disabled = currentSlide === 0;
            document.getElementById('nextBtn').disabled = currentSlide === totalSlides - 1;
            
            // Update slide counter
            document.getElementById('slideCounter').textContent = `${currentSlide + 1} / ${totalSlides}`;
            
            // Update progress bar
            const progress = ((currentSlide + 1) / totalSlides) * 100;
            document.getElementById('progress').style.width = progress + '%';
        }

        function changeSlide(n) {
            currentSlide += n;
            showSlide(currentSlide);
        }

        // Quiz functionality
        document.getElementById('quizForm').addEventListener('submit', function(e) {
            e.preventDefault();
            
            let score = 0;
            const totalQuestions = Object.keys(correctAnswers).length;
            
            for (let question in correctAnswers) {
                const selectedAnswer = document.querySelector(`input[name="${question}"]:checked`);
                if (selectedAnswer && selectedAnswer.value === correctAnswers[question]) {
                    score++;
                }
            }
            
            const percentage = Math.round((score / totalQuestions) * 100);
            
            // Hide form and show results
            document.getElementById('quizForm').style.display = 'none';
            document.getElementById('quizResults').style.display = 'block';
            
            // Display score
            document.getElementById('scoreDisplay').textContent = percentage + '%';
            
            // Display message based on score
            let message = '';
            if (percentage >= 80) {
                message = `Congratulations! You passed with ${score} out of ${totalQuestions} correct answers. You have demonstrated a strong understanding of UPS systems.`;
                document.getElementById('scoreDisplay').style.color = '#28a745';
            } else {
                message = `You scored ${score} out of ${totalQuestions}. You need 80% or higher to pass. Please review the material and try again.`;
                document.getElementById('scoreDisplay').style.color = '#dc3545';
            }
            document.getElementById('resultMessage').textContent = message;
        });

        function retakeQuiz() {
            // Reset form
            document.getElementById('quizForm').reset();
            document.getElementById('quizForm').style.display = 'block';
            document.getElementById('quizResults').style.display = 'none';
        }

        // Keyboard navigation
        document.addEventListener('keydown', function(e) {
            if (e.key === 'ArrowLeft' && currentSlide > 0) {
                changeSlide(-1);
            } else if (e.key === 'ArrowRight' && currentSlide < totalSlides - 1) {
                changeSlide(1);
            }
        });

        // Initialize
        showSlide(currentSlide);
    </script>
</body>
</html>